# 论文一致性说明

## 当前可运行流程已匹配的部分

- DOE simple office 尺度：5 个热区、511 m2、1559 m3。
- 使用都灵天气，仿真周期为 7 月 1 日至 7 月 31 日。
- 工作日 06:00 至 19:00 运行，周末关闭。
- 供冷设定温度为 24 C，舒适区间为 23 C 至 25 C。
- 比较 A2006、G36、DRL 和 RE 四类控制器。
- 使用论文 Table 3 中的 24 个 DRL 观测量。
- 使用 3 个 DRL 动作：节能器风阀、冷机阀门、SWT。
- 控制步长为 30 分钟。
- 奖励函数采用论文 Eq. (2) 的三个惩罚项。
- 根据 DRL 部署阶段观测训练回归树并提取规则。
- SWT 回归树深度为 4，叶节点数为 7。
- KPI 按论文 Table 5 与 Table 6 对齐展示。

## 距离严格复现仍存在的缺口

论文中的仿真后端是基于 Spawn of EnergyPlus 与 Modelica FMU 的高保真联合仿真。当前本地可运行后端是经过校准的 surrogate，因为严格工具链尚未安装。已下载的 DOE IDF 可作为几何与围护结构起点，但其中原始 HVAC 是 PSZ DX 设备，不是论文中的 Modelica AHU/VAV/冷机系统。

如需达到发表级严格复现，需要导出论文 HVAC 系统对应的 FMU，并通过 `src/repro/fmu_backend.py` 接入本项目。
