# 任务目标
请作为一名精通建筑能源、深度强化学习（DRL）和联合仿真（Co-simulation）的资深研究员与软件工程师。你的任务是完全复现论文《Rule extraction from deep reinforcement learning controller and comparative analysis with ASHRAE control sequences...》的核心实验。你需要编写完整的 Python 脚本和仿真配置文件，实现基准控制、DRL控制、规则提取（RE）以及最终的 KPI 对比。

---

## 1. 数据需求与获取方案 (Data & Models Acquisition)
在开始编码前，请务必准备并确认以下数据和模型的获取路径：

* **建筑基准模型 (Building Model)：**
    * **来源：** 美国能源部商业参考建筑 (U.S. DOE Commercial Reference Buildings) 中的“普通办公室 (Simple Office)”配置。
    * **规格：** 包含 5 个空调热区（Thermal Zones），空调面积 511 平方米，总体积 1559 立方米。围护结构 U 值需严格匹配：墙体 0.78, 屋顶 0.20, 地基 1.85, 外窗 3.24 W/(m²·K)。
    * **获取方式：** 自动化下载或生成对应的 EnergyPlus 9.6.0 的 `.idf` 配置文件。
* **气象数据 (Weather Data)：**
    * **来源：** 意大利北部都灵 (Turin, Italy) 地区的标准气象年文件（`.epw`）。
    * **时间跨度：** 7 月 1 日至 7 月 31 日（共 1 个月）。
* **运行时间表与设定值 (Schedules & Setpoints)：**
    * **工作日 (周一至周五)：** 运行时间 06:00 - 19:00（人员在 08:00 到达，系统提前 2 小时开启）。供冷季室内温度设定值恒定为 24°C。
    * **非工作日 (周六、周日)：** 建筑物无人员，HVAC 系统完全关闭（OFF）。
* **模仿学习与规则提取数据集 (Extracted Data)：**
    * **IL 训练集：** 通过运行 ASHRAE 2006 基准模型，导出所有的状态-动作元组并预加载至 DRL 的 Replay Buffer。
    * **RE 训练集：** 抽取 DRL 控制器在 7 月部署阶段非 OFF 运行时间段内的 24 维观测数据和 3 维输出动作数据。

---

## 2. 联合仿真架构与软件栈 (Software Stack)
请配置并采用以下高保真联合仿真环境：

* **核心引擎：** Spawn of EnergyPlus (Spawn)。使用 EnergyPlus 9.6.0 模拟建筑围护结构和冷负荷，使用基于方程的 Modelica 语言（Buildings library 9.0.0）模拟 HVAC 组件和控制序列。
* **接口标准：** 采用 FMI 2.0 (Functional Mock-up Interface) 标准，将 Modelica 模型导出为 FMUs 格式。
* **Python 主控端：** * 使用 `pyfmi` 库加载、执行 FMU 并进行实时数据交互。
    * 使用封装了 FMU 的 `OpenAI Gym` (Gymnasium) 框架来构建 DRL 智能体的训练环境。

---

## 3. 核心实验分步执行指南

### 步骤一：实现两个基准控制器 (Baseline Controllers)
请分别在联合仿真环境中实现以下传统控制作为 Baseline，运行 7 月全月并记录能耗与温度：
1.  **ASHRAE 2006 (A2006)：** 送风机转速基于风管静压调节（保持至少一个 VAV 阀门 90% 开启）；节能器新风阀基于混风干球温度调节；送风温度（SAT）和静压（DP）设定值保持 schedule 恒定。
2.  **ASHRAE Guideline 36 (G36)：** 核心引入“修剪与响应 (Trim & Respond, T&R)”机制，根据末端 VAV 盒子的请求动态重置送风温度（SAT Reset：在 12°C 至 18°C 之间变动）和风管静压（Static DP reset）。

### 步骤二：构建混合 DRL 控制器 (SAC Agent)
建立一个混合控制系统：VAV 盒子和风机转速仍由 A2006 控制，而中央空气处理机组（AHU）的送风温度（SAT）由 DRL 智能体动态优化。
* **算法选型：** Soft Actor-Critic (SAC)，基于 `stable-baselines3` 库。MLP 策略网络，包含 2 个隐藏层，每层 64 个神经元。
* **控制步长 (Timestep)：** 30 分钟。
* **动作空间 (Action Space - 3维连续)：** 1. 节能器阀门开度 (0-1)
    2. 冷机水阀开度 (0-1，步长 0.1)
    3. 供水温度设定值 SWT (4°C - 15°C)
* **状态空间 (Observation Space - 24维)：** 包含系统送风温度、风量、5 个区域的室内温度（ZAT）、都灵室外干球温度、VAV 阀门开度、时间、人员在场情况，以及**完美的未来 1h/2h/3h/4h 室外温度预测值**。
* **奖励函数 (Reward Function)：** $R = -(E_{\text{electricity\_consumption}} + ZAT_{\text{violation}} + SAT_{\text{violation}})$
    * 能耗包括风机电耗和冷机电耗。
    * 室内温度惩罚（ZAT）：偏离 [23°C, 25°C] 区间时触发。低于 23°C 线性惩罚；高于 25°C 采用**平方（二次方）惩罚**。
    * 送风温度惩罚（SAT）：超出 [12°C, 18°C] 范围触发平方惩罚。
* **训练策略：** 1.  **模仿学习预热 (Imitation Learning)：** 在训练前，将 A2006 运行产生的数据注入 Replay Buffer，将 `learning_starts` 设为 0。
    2.  训练 20 个 Episodes（每个 Episode 代表整个 7 月）。第 1 个时间步的 `gradient_steps` 设为 100 以加速收敛，随后降为 1。学习率 1e-4，Batch size 128。

### 步骤三：开发多动作规则提取框架 (Rule Extraction)
在 DRL 训练完成后，将其部署 1 个 Episode 并收集运行数据，利用可解释 AI (XAI) 技术提取显式规则：
* **方法：** 训练 3 个独立的**回归树 (Regression Trees)** 分别拟合 DRL 的 3 个动作输出（避开系统 OFF 时间段）。
* **超参数限制：** 以供水温度（SWT）回归树为例，严格限制树深度为 4，叶子节点（即最終提取的 IF-THEN 规则数）为 7。
* **验证：** 将提取出的规则（3套 IF-THEN 逻辑组合）重新打包成 Python 控制脚本输入 FMU，作为 RE 控制器运行部署。

---

## 4. 评估指标与结果看板 (KPI Benchmarking)
最后，你需要对 A2006、G36、DRL、RE 四种控制器进行 7 月全月的 KPI 统计，输出对比表格和图表：
1.  **总耗电量 (kWh)：** 细分出风机耗电量与冷机耗电量。
2.  **区域气温违规总量 (ZAT Violations, °C)：** 统计所有区域偏离舒适带的温度累积值。
3.  **冷机性能系数 (COP)：** 绘制四种控制下冷机 COP 的箱线图（Box plot）并对比中位数和四分位距（IQR）。

请严格按照以上逻辑分步编写代码。首先，请为我梳理出用于下载建筑 IDF 模型和都灵 EPW 气象文件的 Python 准备脚本。